| case | IT heat [kWh] | chiller [kWh] | FWS pump [kWh] | TCS pump [kWh] | cooling total [kWh] | cooling/IT [-] | mean chiller COP [-] | max TCS supply [degC] | max cold-plate outlet [degC] | change vs baseline [%] |
|---|---|---|---|---|---|---|---|---|---|---|
| Baseline | 3420.0 | 627.2 | 5.0 | 20.9 | 653.2 | 0.19 | 5.49 | 30.0 | 39.0 | 0.0 |
| Supply reset | 3420.0 | 317.5 | 10.3 | 10.8 | 338.6 | 0.10 | 10.84 | 30.1 | 40.1 | -48.2 |
